# 配电网故障隔离装置

## 基本信息
- **专利号**：CN223638873U
- **申请号**：CN202422851939.0
- **申请日**：2024-11-22
- **公开日**：2025-12-05
- **申请人**：郑州航空港兴港电力有限公司
- **发明人**：孙涛; 王高飞; 屈广宇; 师玉杰; 荆凯
- **技术领域**：H02G1/02
- **专利类型**：实用新型
- **法律状态**：有效专利

## 摘要
本实用新型公开了配电网故障隔离装置，包括对接盒、设在对接盒两侧的环型框和固定连接在对接盒一端的伸缩绝缘杆，所述对接盒的下表面通过滑道滑动连接有对接板，所述对接板的内部设有用于对故障导线隔离的弧形板，所述环型框的内部转动连接有用于对弧形板缠绕的紧固件，所述对接盒的内部设有用于驱动弧形板前后移动的驱动件。该配电网故障隔离装置，当对故障到的导线进行隔离时，弧形板移动至导线的表面，通过驱动件带动两个对接板相互靠近，同步带动弧形板相互靠近，利用弧形板对导线进行夹持隔离，随后通过调节件与动力组件的配合使用，使得紧固件绕弧形板的两端缠绕固定，既可以针对故障点较多点进行使用，又可以提升隔离的效率。

## 权利要求书
1.配电网故障隔离装置，其特征在于：包括对接盒（1）、设在对接盒（1）两侧的环型框（2）和固定连接在对接盒（1）一端的伸缩绝缘杆（3），所述对接盒（1）的下表面通过滑道滑动连接有对接板（4），所述对接板（4）的内部设有用于对故障导线隔离的弧形板（5），所述环型框（2）的内部转动连接有用于对弧形板（5）缠绕的紧固件（6），所述对接盒（1）的内部设有用于驱动弧形板（5）前后移动的驱动件、驱动紧固件（6）转动的动力组件、以及与驱动件和动力组件配合使用的调节件。
2.根据权利要求1所述的配电网故障隔离装置，其特征在于：所述伸缩绝缘杆（3）包括固定连接在对接盒（1）一端的套筒（301）、设在套筒（301）远离对接盒（1）一端内的支杆（302）、以及固定连接在支杆（302）远离套筒（301）一端的把手筒（303），所述套筒（301）的表面螺纹连接有定位环。
3.根据权利要求2所述的配电网故障隔离装置，其特征在于：所述驱动件包括固定连接在套筒（301）内部的驱动模块（7）、设在驱动模块（7）输出端的连杆（8），所述连杆（8）远离驱动模块（7）的一端延伸至对接盒（1）的内部，所述连杆（8）靠近对接盒（1）一端的表面套设有固定筒（9），所述固定筒（9）的表面设有主齿轮（10），所述对接盒（1）的内部、靠近主齿轮（10）的部位啮合连接有驱动杆一（11）。
4.根据权利要求3所述的配电网故障隔离装置，其特征在于：所述对接板（4）的顶端螺纹连接在驱动杆一（11）的表面，所述对接板（4）的底端延伸至滑道的外部、且与弧形板（5）可拆卸连接。
5.根据权利要求4所述的配电网故障隔离装置，其特征在于：所述动力组件包括设在对接盒（1）内部、驱动杆一（11）上方的驱动杆二（12）和副齿轮（13），所述副齿轮（13）与驱动杆二（12）啮合连接，所述驱动杆二（12）的表面斜齿轮（14），所述对接盒（1）的内部、靠近斜齿轮（14）的部位啮合连接有齿轮杆（15），所述齿轮杆（15）远离斜齿轮（14）的一端延伸至环型框（2）的内部、并与紧固件（6）啮合连接。
6.根据权利要求5所述的配电网故障隔离装置，其特征在于：所述调节件包括套设在固定筒（9）表面的调节杆（16）、套设在连杆（8）远离固定筒（9）一端表面的弹簧一（17）、以及设在对接盒（1）上表面用于对调节杆（16）限位的卡槽（18）。
7.根据权利要求6所述的配电网故障隔离装置，其特征在于：所述紧固件（6）包括转动连接在环型框（2）内部的辅助环（601）、设在辅助环（601）一侧的横杆（602）、以及缠绕在横杆（602）表面的紧固带（603）。
8.根据权利要求7所述的配电网故障隔离装置，其特征在于：所述对接板（4）的内顶壁插接有限位板（19），所述限位板（19）顶部竖杆一端的表面套设有弹簧二（20）。

## 说明书
配电网故障隔离装置
技术领域
[0001] 本实用新型涉及隔离装置领域，具体为配电网故障隔离装置。
背景技术
[0002] 配电网是指从输电网或地区发电厂接受电能，通过配电设施就地分配或按电压逐级分配给各类用户的电力网，配电网是电力系统中不可或缺的一部分，它负责将电能分配给各类用户；然而，配电网在运行过程中也可能出现故障，对用户的用电体验和设备运行造成不良影响。
[0003] 现有技术中，公开号为，CN221862316U，便于安装的城市配电网故障隔离装置，虽然可以对故障的导线进行隔离，但是通过绝缘框隔离完成后，需要手动通过连接绳对其进行缠绕固定，如果需要隔离的故障点较多时，上述隔离装置的使用效率就想对较差，使用较为不便，因此针对上述问题做进一步的优化。
实用新型内容
[0004] 针对现有技术的不足，本实用新型提供了配电网故障隔离装置，解决了以上背景技术中提出的问题。
[0005] 为实现以上目的，本实用新型通过以下技术方案予以实现：配电网故障隔离装置，包括对接盒、设在对接盒两侧的环型框和固定连接在对接盒一端的伸缩绝缘杆，所述对接盒的下表面通过滑道滑动连接有对接板，所述对接板的内部设有用于对故障导线隔离的弧形板，所述环型框的内部转动连接有用于对弧形板缠绕的紧固件，所述对接盒的内部设有用于驱动弧形板前后移动的驱动件、驱动紧固件转动的动力组件、以及与驱动件和动力组件配合使用的调节件。
[0006] 本实用新型具备以下有益效果：
[0007] 该配电网故障隔离装置，当对故障到的导线进行隔离时，弧形板移动至导线的表面，通过驱动件带动两个对接板相互靠近，同步带动弧形板相互靠近，利用弧形板对导线进行夹持隔离，随后通过调节件与动力组件的配合使用，使得紧固件绕弧形板的两端缠绕固定，既可以针对故障点较多点进行使用，又可以提升隔离的效率；
[0008] 该配电网故障隔离装置，通过伸缩绝缘杆可以调节对接盒的使用长度，方便根据使用要求进行灵活调节，当弧形板插入对接板的内部时，限位板在弹簧二的作用力下自动对弧形板进行夹持固定，同时便于快速拆卸，更换下一组弧形板；
[0009] 该配电网故障隔离装置，当使用弧形板对导线进行就夹持隔离时，调节杆脱离卡槽部位，在弹簧一的配合下方便使得主齿轮与驱动杆一啮合连接，当使用紧固件对弧形板的两端固定时，调节杆向前推动滑入卡槽的内部，此时主齿轮与副齿轮啮合连接，从而带动动力组件运动，通过调节件方便根据要求切换使用，使用较为便捷。
附图说明
[0010] 图1为本实用新型对接盒立体结构示意图；
[0011] 图2为本实用新型弧形板拆卸结构示意图；
[0012] 图3为本实用新型对接盒剖视结构示意图；
[0013] 图4为本实用新型对接盒俯视结构示意图；
[0014] 图5为本实用新型驱动杆一剖视结构示意图；
[0015] 图6为本实用新型主齿轮剖视结构示意图。
[0016] 其中，1、对接盒；2、环型框；3、伸缩绝缘杆；301、套筒；302、支杆；303、把手筒；4、对接板；5、弧形板；6、紧固件；601、辅助环；602、横杆；603、紧固带；7、驱动模块；8、连杆；9、固定筒；10、主齿轮；11、驱动杆一；12、驱动杆二；13、副齿轮；14、斜齿轮；15、齿轮杆；16、调节杆；17、弹簧一；18、卡槽；19、限位板；20、弹簧二。
具体实施方式
[0017] 下面将结合本实用新型实施例中的附图，对本实用新型实施例中的技术方案进行清楚、完整地描述，显然，所描述的实施例仅仅是本实用新型一部分实施例，而不是全部的实施例。基于本实用新型中的实施例，本领域普通技术人员在没有做出创造性劳动前提下所获得的所有其他实施例，都属于本实用新型保护的范围。
[0018] 请参阅图1至图6，本实用新型提供配电网故障隔离装置；包括对接盒1、设在对接盒1两侧的环型框2和固定连接在对接盒1一端的伸缩绝缘杆3。
[0019] 对接盒1的下表面通过滑道滑动连接有对接板4，对接板4的内部设有用于对故障导线隔离的弧形板5，环型框2的内部转动连接有用于对弧形板5缠绕的紧固件6，对接盒1的内部设有用于驱动弧形板5前后移动的驱动件、驱动紧固件6转动的动力组件、以及与驱动件和动力组件配合使用的调节件。
[0020] 如图1所示，环型框2的底端呈开口状，可以使得线缆穿过，方便弧形板5对线缆故障部位进行夹持隔离，利用对接盒1一端的伸缩绝缘杆3，方便远距离操作对线缆故障部位进行隔离；
[0021] 对接板4和弧形板5的数量各为两个，弧形板5的顶部固定连接有限位条，在对接板
4的底部开设有与限位条配合使用的滑道，方便限位条在滑道的内部进行滑动，方便后期进行拆装，便于更换下一组弧形板进行使用。
[0022] 伸缩绝缘杆3包括固定连接在对接盒1一端的套筒301、设在套筒301远离对接盒1一端内的支杆302、以及固定连接在支杆302远离套筒301一端的把手筒303，套筒301的表面螺纹连接有定位环，紧固件6包括转动连接在环型框2内部的辅助环601、设在辅助环601一侧的横杆602、以及缠绕在横杆602表面的紧固带603。
[0023] 如图1和图2所示，支杆302可以在套筒301的一端进行抽拉，通过转动定位环使其一端抵紧支杆302进行固定，方便根据使用要求进行灵活调节；
[0024] 辅助环601可以沿环型框2内部的滑道，360°进行转动，紧固带603的一端可以预先缠绕在弧形板5的两端，当其转动时，可以通过紧固带603快速的对弧形板5的两端进行缠绕固定。
[0025] 驱动件包括固定连接在套筒301内部的驱动模块7、设在驱动模块7输出端的连杆
8，连杆8远离驱动模块7的一端延伸至对接盒1的内部，连杆8靠近对接盒1一端的表面套设有固定筒9，固定筒9的表面设有主齿轮10，对接盒1的内部、靠近主齿轮10的部位啮合连接有驱动杆一11。
[0026] 启动驱动模块7（以马达为动力源），可以带动连杆8进行转动，同步带动主齿轮10和驱动杆一11进行转动，其中，驱动杆一11的数量为两个，且表面的螺纹为相反设置，对接板4的顶端螺纹连接在驱动杆一11的表面，当驱动模块7正转时，a点和b点的对接板4在驱动杆一11的配合下，向中间移动，同步使得弧形板5向中间移动，从而对故障的线缆进行夹持隔离，反之处于不夹持状态。
[0027] 对接板4的顶端螺纹连接在驱动杆一11的表面，对接板4的底端延伸至滑道的外部、且与弧形板5可拆卸连接，对接板4的内顶壁插接有限位板19，限位板19顶部竖杆一端的表面套设有弹簧二20
[0028] 如图3所示，弹簧二20的顶端固定连接在对接板4的内顶壁，底端固定连接在竖杆的表面，限位板19的两端呈倾斜状，这样设置的目地在于，当弧形板5插入对接板4底部的滑道内时，限位板19通过弹簧二20的作用力自动对弧形板5进行夹持，避免使用时产生移动。
[0029] 动力组件包括设在对接盒1内部、驱动杆一11上方的驱动杆二12和副齿轮13，副齿轮13与驱动杆二12啮合连接，驱动杆二12的表面斜齿轮14，对接盒1的内部、靠近斜齿轮14的部位啮合连接有齿轮杆15，齿轮杆15远离斜齿轮14的一端延伸至环型框2的内部、并与紧固件6啮合连接。
[0030] 调节件包括套设在固定筒9表面的调节杆16、套设在连杆8远离固定筒9一端表面的弹簧一17、以及设在对接盒1上表面用于对调节杆16限位的卡槽18。
[0031] 如图2和图6所示，当调节杆16向前推动时，可以向右转动，通过卡槽18对其限位，避免紧固件6使用时，需要持续手持调节杆16；当调节杆16移出卡槽18的内部时，在弹簧一
17的配合下，可以使得固定筒9带动主齿轮10自动复位，使其与驱动杆一11啮合连接。
[0032] 如图3、图4和图6所示，当推动调节杆16向前移动，使得主齿轮10与副齿轮13啮合连接时，同步带动驱动杆二12进行转动，驱动杆二12在斜齿轮14的配合下带动齿轮杆15进行转动，齿轮杆15的另一端设有直齿轮且与辅助环601啮合连接，当辅助环601转动时，通过紧固带603可以对弧形板5进行缠绕固定。
[0033] 该文中出现的电器元件均与外界的主控器及220V市电电连接，并且主控器可为计算机等起到控制的常规已知设备。
[0034] 本实用新型中，该装置的工作步骤如下：
[0035] 使用时，手持把手筒303，调节伸缩绝缘杆3的使用长度，对接盒1移动至线缆故障的上方，接着移动至两个弧形板5的中间，启动驱动模块7，带动连杆8进行转动，同步带动两个弧形板5向线缆靠拢，对其进行夹持，夹持完毕后，手持调节杆16向前移动至卡槽18的内部，紧固带603的一端预先缠绕在弧形板5的两端，再次启动驱动模块7，在动力组件的配合下带动辅助环601进行转动，利用紧固带603快速的对弧形板进行缠绕固定，随后对接盒1向右或者向左移动，使其与弧形板5脱离，当需要对下一线缆故障点进行隔离时，再次安装弧形板即可。
[0036] 尽管已经示出和描述了本实用新型的实施例，对于本领域的普通技术人员而言，可以理解在不脱离本实用新型的原理和精神的情况下可以对这些实施例进行多种变化、修改、替换和变型，本实用新型的范围由所附权利要求及其等同物限定。

## 学习要点
- **创新点**：（待分析）
- **权利要求结构**：（待分析）
- **技术效果描述**：（待分析）
- **术语使用**：（待分析）
- **可借鉴之处**：（待分析）
