# 一种含多园区虚拟电厂无功电压控制方法

## 基本信息
- **专利号**：CN121308011A
- **申请号**：CN202511662282.6
- **申请日**：2025-11-13
- **公开日**：2026-01-09
- **申请人**：沈阳市凯沐虚拟电厂有限公司
- **发明人**：张鑫; 李敏; 曹坤渤; 杨彪; 许镜尧
- **技术领域**：H02J3/16
- **专利类型**：发明公开
- **法律状态**：实质审查

## 摘要
本发明公开了一种含多园区虚拟电厂无功电压控制方法，具体包括：1）参数初始化；2）采集各园区逆变器实时输出功率，基于额定容量占比完成初始无功调节量预分配；3）接收调度指令时，首次按容量比例分配调节量，非首次结合历史误差修正；未接收指令则通过区网交换功率计算功率因数，偏离范围时确定无功调整量；4）对比目标出力对应容量与逆变器最大容量，有裕度则执行新出力，无裕度维持当前输出；5）以秒级高频采集功率，计算执行速率与误差系数，修正参数后返回数据采集环节循环调控。本发明通过“参数初始化‑数据采集‑指令决策‑出力校验‑闭环优化”的流程，实现多园区逆变器无功调控，保障系统电压稳定与设备安全运行。

## 权利要求书
1.一种含多园区虚拟电厂无功电压控制方法，其特征在于，包括以下步骤：
1）确定多园区电压等级，设置功率因数范围，同时采集逆变器运行参数，将逆变器无功初值置零；
2）采集各园区逆变器实时输出功率，基于额定容量占比完成初始无功调节量预分配；
3）判断是否接收到调度指令，当接收调度指令时，判断是否为首次接收指令，若是首次，则按容量比例分配调节量，若非首次，则结合历史误差修正调节量；若未接收指令，则通过区网交换功率计算功率因数，进而确定无功调整量；
4）对比目标出力对应容量与逆变器最大容量，有裕度则计算并执行新的无功出力，无裕度维持当前输出；
5）对逆变器功率进行以秒级的高频采集，计算执行速率与误差系数，修正参数后返回数据采集环节循环调控。
2.根据权利要求1所述的一种含多园区虚拟电厂无功电压控制方法，其特征在于，所述步骤1）包括以下步骤：
1.1）获取各园区电压等级 ，并根据电压等级设置对应电压安全约束范围和园区与区网交换功率因数 的预设范围，统计各园区内逆变器运行数量n及单台额定容量；
1.2）根据各园区光伏电站当前时刻的总有功预测值 和功率因数 ，计算光伏总最大容量 ：
；
再根据各园区内投入运行的逆变器实际台数n，将光伏总最大容量 平均分配给每组逆变器，计算平均分配单组逆变器最大容量 ：
；
1.3）将所有逆变器的无功功率初始值设为零，同时校验并网点初始电压是否在安全约束范围，若超过范围则通过备用无功补偿设备将其微调至安全值。
3.根据权利要求1所述的一种含多园区虚拟电厂无功电压控制方法，其特征在于，所述步骤2）包括以下步骤：
2.1）通过传感器采集各逆变器实时有功 及无功 ，同步采集各园区并
网点实时电压 ，判断其是否满足电压安全约束范围，若不满足，则通过备用无功补偿设备将其微调至安全值；
2.2）根据逆变器额定容量 及其容量占比，预分配初始无功调节量，若采集的某并网点电压 在约束边界阈值范围内，则在预分配时根据实际情况增加或减少向该园区的调节量，使电压稳定。
4.根据权利要求1所述的一种含多园区虚拟电厂无功电压控制方法，其特征在于，所述步骤3）具体为：
若接收到调度指令且为首次接收指令，则按照逆变器额定容量的比例，分配总无功调节量，得到下一时刻m园区第j组逆变器的预测调节容量 ，并判断调节后的并网点电压 是否满足安全约束范围，若并网点电压 高于安全约束范围上限，则在按比例分配的基础上，额外减少该园区无功调节量；若并网点电压 低于安全约束范围下限，则额外增加无功调节量；
若接收到调度指令且为非首次接收指令，则通过上一轮调控中逆变器实际出力与设定值的差值，以及当前并网点电压 与电压目标值 的偏差，判断调节后的并网点电压是否满足目标范围要求，若调节后的并网点电压超出目标值，则降低调节量；若调节后的并网点电压低于目标值，则提高调节量；
若未接收调度指令，则通过采集的园区与电网之间交换的有功功率和无功功率，计算得出实际的交换功率因数 ，并结合电压约束进行双重判断，进而确定所需的无功调整量。
5.根据权利要求4所述的一种含多园区虚拟电厂无功电压控制方法，其特征在于，当接收到调度指令且为首次接收指令时，所述预测调节容量 为：
；
其中， 为t时刻m园区第j组逆变器的输出容量， 为m园区第j组逆变器
的额定容量， 为m园区投入运行逆变器组的额定容量之和， 为首次接收调节指令所需增加容量。
6.根据权利要求4所述的一种含多园区虚拟电厂无功电压控制方法，其特征在于，当未接收调度指令时，所述交换功率因数 为：
；
其中， 为有功功率， 为无功功率。
7.根据权利要求4所述的一种含多园区虚拟电厂无功电压控制方法，其特征在于，所述结合电压约束进行双重判断，进而确定所需的无功调整量，具体为：
若功率因数 超出预设范围或并网点电压 超出安全约束范围，则计算满
足功率因数要求的目标无功功率 ：
；
其中， 与 分别为功率因数要求范围的上限与下限；
通过目标无功功率 确定所需的无功调整量 ，若需增加无功功率，即
，则用目标无功功率减去当前交换无功功率得出调整量，即：
；
若需减少无功功率，即 ，则用目标无功功率加上当前交换无功功率得出调整量，即：
；
同时，若园区并网点电压 超过安全约束范围上限，下调计算出的无功调整量；若园区并网点电压 低于安全约束范围下限，则上调调整量。
8.根据权利要求1所述的一种含多园区虚拟电厂无功电压控制方法，其特征在于，所述步骤4）具体为：
根据采集的逆变器实时有功功率 和无功功率 ，计算出逆变器当前的
输出容量 ：
；
结合无功功率调整量与电压的关联关系，通过调整无功功率预测调整后并网点的电压，即：
若逆变器当前输出容量 超过其最大容量 ，或预测的调整后并网点
电压 超出安全约束范围，则维持逆变器当前的无功输出不变，即
；同时向电容器组或电抗器发送控制指令，即电压偏高时投入电抗
器，电压偏低时投入电容器组，使并网点电压 稳定在安全约束范围内；
若逆变器当前输出容量 未超过其最大容量 ，且预测的调整后并网
点电压 处于安全约束范围内，则向逆变器发送控制指令，执行新的无功出力，此时输出功率 为：
；
或
；
其中， 为误差系数，即上一轮调控中逆变器实际出力与设定值的差值。
9.根据权利要求1所述的一种含多园区虚拟电厂无功电压控制方法，其特征在于，所述步骤5）包括以下步骤：
5.1）以秒级为固定采样间隔 ，采集逆变器实际输出的无功功率 ，同时同步采集并网点的实时电压 ；
5.2）将当前采集的逆变器实际无功功率 与上一时刻的无功出力设定值
进行对比，计算无功功率的执行速率 和无功功率误差系数 ：
；
；
5.3）通过并网点实时电压 与电压目标值 的绝对差值占电压目标值的百分比计算电压偏差系数 ：
；
若电压偏差系数 超过设定范围，则优先调整电压修正系数；若无功功率误差系数的绝对值超过设定值，则修正无功功率的分配比例；
5.4）计算并保存电压偏差系数与无功误差系数后，返回步骤2）重新开始数据采集与预分配，通过“电压‑无功”双参数的迭代更新，形成闭环控制。

## 说明书
一种含多园区虚拟电厂无功电压控制方法
技术领域
[0001] 本发明涉及电力系统自动电压控制与分布式能源协同优化技术领域，具体涉及一种含多园区虚拟电厂无功电压控制方法，适用于多园区虚拟电厂自动电压控制系统。
背景技术
[0002] 随着分布式光伏的规模化发展，多园区光伏并网系统日益增多，这类系统存在光伏出力波动大、多节点电压耦合强、调控对象分散等特点，对自动电压控制的精准性和实时性提出了更高要求，而虚拟电厂作为聚合此类分布式资源的核心技术，可将分散的多园区光伏逆变器、负荷与无功补偿设备等整合为“单一可控主体”，参与电网电压调节与功率平衡。现有自动电压控制调控技术未对多园区及园区内多组逆变器进行差异化分配，仅采用“一刀切”策略，导致设备负荷失衡；实时性不足，采样间隔多为分钟级，无法应对光伏出力波动，且缺乏误差修正机制，控制精度低。
[0003] 现有多园区虚拟电厂在无功电压控制中存在显著短板：未针对多园区及园区内多组逆变器的差异化特性设计调控策略，易导致设备负荷失衡；缺乏“园区间‑园区内”分层调控逻辑，忽略各园区负荷与光伏出力差异，造成电压调节精度低、区网交换功率因数频繁偏离预设范围；聚合资源时未充分校验逆变器视在功率约束，易因整体调节指令过载引发单台逆变器超额定容量运行，影响虚拟电厂并网稳定性。与此同时，针对多园区虚拟电厂的无功电压控制，现有控制策略未建立“园区标识‑逆变器组标识”的双维度管控体系，无法适配多园区虚拟电厂的分层结构；控制策略多为“指令下达‑执行反馈”的开环模式，未引入秒级高频采样与误差系数迭代修正，无法实时修正虚拟电厂内各逆变器的执行偏差，导致调控效果随运行时间衰减。
[0004] 因此，随着多园区虚拟电厂的规模化应用，现有技术在“虚拟电厂资源聚合‑自动电压精准调控‑控制策略闭环优化”的协同层面存在显著不足，亟需一种能够适配多园区虚拟电厂特性、弥补传统自动电压控制缺陷、构建精细化闭环控制的无功电压控制策略，以保障系统电压稳定与设备安全运行。
发明内容
[0005] 针对多园区虚拟电厂自动电压控制系统，本发明提供一种含多园区虚拟电厂无功电压控制策略，通过“参数初始化‑数据采集‑指令决策‑出力校验‑闭环优化”的流程，实现多园区逆变器无功调控，保障系统电压稳定与设备安全运行。
[0006] 本发明为实现上述目的所采用的技术方案是：
[0007] 一种含多园区虚拟电厂无功电压控制方法，包括以下步骤：
[0008] 1）确定多园区电压等级，设置功率因数范围，同时采集逆变器运行参数，将逆变器无功初值置零；
[0009] 2）采集各园区逆变器实时输出功率，基于额定容量占比完成初始无功调节量预分配；
[0010] 3）判断是否接收到调度指令，当接收调度指令时，判断是否为首次接收指令，若是首次，则按容量比例分配调节量，若非首次，则结合历史误差修正调节量；若未接收指令，则通过区网交换功率计算功率因数，进而确定无功调整量；
[0011] 4）对比目标出力对应容量与逆变器最大容量，有裕度则计算并执行新的无功出力，无裕度维持当前输出；
[0012] 5）对逆变器功率进行以秒级的高频采集，计算执行速率与误差系数，修正参数后返回数据采集环节循环调控。
[0013] 所述步骤1）包括以下步骤：
[0014] 1.1）获取各园区电压等级 ，并根据电压等级设置对应电压安全约束范围和园区与区网交换功率因数 的预设范围，统计各园区内逆变器运行数量n及单台额定容量 ；
[0015] 1.2）根据各园区光伏电站当前时刻的总有功预测值 和功率因数 ，计算光伏总最大容量 ：
[0016] ；
[0017] 再根据各园区内投入运行的逆变器实际台数n，将光伏总最大容量 平均分配给每组逆变器，计算平均分配单组逆变器最大容量 ：
[0018] ；
[0019] 1.3）将所有逆变器的无功功率初始值设为零，同时校验并网点初始电压是否在安全约束范围，若超过范围则通过备用无功补偿设备将其微调至安全值。
[0020] 所述步骤2）包括以下步骤：
[0021] 2.1）通过传感器采集各逆变器实时有功 及无功 ，同步采集各园
区并网点实时电压 ，判断其是否满足电压安全约束范围，若不满足，则通过备用无功补偿设备将其微调至安全值；
[0022] 2.2）根据逆变器额定容量 及其容量占比，预分配初始无功调节量，若采集的某并网点电压 在约束边界阈值范围内，则在预分配时根据实际情况增加或减少向该园区的调节量，使电压稳定。
[0023] 所述步骤3）具体为：
[0024] 若接收到调度指令且为首次接收指令，则按照逆变器额定容量的比例，分配总无功调节量，得到下一时刻m园区第j组逆变器的预测调节容量 ，并判断调节后的并网点电压 是否满足安全约束范围，若并网点电压 高于安全约束范围上限，则在按比例分配的基础上，额外减少该园区无功调节量；若并网点电压 低于安全约束范围下限，则额外增加无功调节量；
[0025] 若接收到调度指令且为非首次接收指令，则通过上一轮调控中逆变器实际出力与设定值的差值，以及当前并网点电压 与电压目标值 的偏差，判断调节后的并网点电压是否满足目标范围要求，若调节后的并网点电压超出目标值，则降低调节量；若调节后的并网点电压低于目标值，则提高调节量；
[0026] 若未接收调度指令，则通过采集的园区与电网之间交换的有功功率和无功功率，计算得出实际的交换功率因数 ，并结合电压约束进行双重判断，进而确定所需的无功调整量。
[0027] 当接收到调度指令且为首次接收指令时，所述预测调节容量 为：
[0028] ；
[0029] 其中， 为t时刻m园区第j组逆变器的输出容量， 为m园区第j组逆
变器的额定容量， 为m园区投入运行逆变器组的额定容量之和， 为首次接收调节指令所需增加容量。
[0030] 当未接收调度指令时，所述交换功率因数 为：
[0031] ；
[0032] 其中， 为有功功率， 为无功功率。
[0033] 所述结合电压约束进行双重判断，进而确定所需的无功调整量，具体为：
[0034] 若功率因数 超出预设范围或并网点电压 超出安全约束范围，则
计算满足功率因数要求的目标无功功率 ：
[0035] ；
[0036] 其中， 与 分别为功率因数要求范围的上限与下限；
[0037] 通过目标无功功率 确定所需的无功调整量 ，若需增加无功功率，即 ，则用目标无功功率减去当前交换无功功率得出调整量，即：
[0038] ；
[0039] 若需减少无功功率，即 ，则用目标无功功率加上当前交换无功功率得出调整量，即：
[0040] ；
[0041] 同时，若园区并网点电压 超过安全约束范围上限，下调计算出的无功调整量；若园区并网点电压 低于安全约束范围下限，则上调调整量。
[0042] 所述步骤4）具体为：
[0043] 根据采集的逆变器实时有功功率 和无功功率 ，计算出逆变器当
前的输出容量 ：
[0044] ；
[0045] 结合无功功率调整量与电压的关联关系，通过调整无功功率预测调整后并网点的电压，即：
[0046] 若逆变器当前输出容量 超过其最大容量 ，或预测的调整后并
网点电压 超出安全约束范围，则维持逆变器当前的无功输出不变，即
；同时向电容器组或电抗器发送控制指令，即电压偏高时投入电抗
器，电压偏低时投入电容器组，使并网点电压 稳定在安全约束范围内；
[0047] 若逆变器当前输出容量 未超过其最大容量 ，且预测的调整后
并网点电压 处于安全约束范围内，则向逆变器发送控制指令，执行新的无功出力，此时输出功率 为：
[0048] ；
[0049] 或
[0050] ；
[0051] 其中， 为误差系数，即上一轮调控中逆变器实际出力与设定值的差值。
[0052] 所述步骤5）包括以下步骤：
[0053] 5.1）以秒级为固定采样间隔 ，采集逆变器实际输出的无功功率 ，同时同步采集并网点的实时电压 ；
[0054] 5.2）将当前采集的逆变器实际无功功率 与上一时刻的无功出力设定值进行对比，计算无功功率的执行速率 和无功功率误差系数 ：
[0055] ；
[0056] ；
[0057] 5.3）通过并网点实时电压 与电压目标值 的绝对差值占电压目标值的百分比计算电压偏差系数 ：
[0058] ；
[0059] 若电压偏差系数 超过设定范围，则优先调整电压修正系数；若无功功率误差系数 的绝对值超过设定值，则修正无功功率的分配比例；
[0060] 5.4）计算并保存电压偏差系数与无功误差系数后，返回步骤2）重新开始数据采集与预分配，通过“电压‑无功”双参数的迭代更新，形成闭环控制。
[0061] 本发明具有以下有益效果及优点：
[0062] 1.精细化调控：通过园区与逆变器组双标识、容量比例分配，结合电压安全约束，逆变器负荷均衡性提升，电压越限率下降，避免“一刀切”导致的设备过载与电压超标。
[0063] 2.场景适配性强：双维度指令决策可灵活应对“有无指令/首次非首次指令”，适配多园区复杂运行工况。
[0064] 3.实时性与精度高：秒级高频采样+“电压‑无功”双参数优化，响应速度较传统分钟级调控提升数倍，电压合格率随迭代次数增加逼近至完全合格。
[0065] 4.安全稳定性高：容量校验+电压约束校验+无功补偿协同，避免逆变器超额定容量运行与电压越限，延长设备寿命，同时保障虚拟电厂与电网的协同稳定运行。
附图说明
[0066] 图1为本发明实施例所公开的一种含多园区虚拟电厂无功电压控制方法流程示意图；
[0067] 图2为本发明适用的一种多园区虚拟电厂自动电压控制系统的单园区结构示意图。
具体实施方式
[0068] 下面结合附图及实施例对本发明做进一步的详细说明。
[0069] 如图1所示，构建一种含多园区虚拟电厂无功电压控制方法。本发明适用的一种多园区虚拟电厂自动电压控制系统的单园区结构见图2，适用且不限于含明确电压等级且多组光伏逆变器的园区级电力系统。具体包括如下步骤：
[0070] 步骤一：参数初始化，确定多园区电压等级，设置功率因数范围，采集逆变器运行参数，逆变器无功初值置零，具体为：
[0071] 11）确定基础参数：明确各园区电压等级 ，并设置对应电压安全约束范围；设置园区与区网交换功率因数 的预设范围；统计各园区内逆变器运行数量n及单台额定容量 ；
[0072] 12）计算容量参数：根据各园区光伏电站当前时刻的总有功预测值为 ，结合功率因数 ，通过以下公式计算光伏总最大容量 ：
[0073]   (1)
[0074] 再根据各园区内投入运行的逆变器实际台数n，将光伏总最大容量 平均分配给每组逆变器，通过以下公式计算平均分配单组逆变器最大容量 ：
[0075]   (2)
[0076] 13）初始状态设置：将所有逆变器的无功功率初始值设为零，同时校验并网点初始电压是否在安全约束范围，若超过范围则先通过备用无功补偿设备微调至安全值，规避系统启动时因无功波动与电压越限导致的设备过载风险。
[0077] 步骤二：数据采集与预分配，采集各园区逆变器实时输出功率，基于额定容量占比完成初始无功调节量预分配，具体为：
[0078] 21）实时数据采集：通过传感器采集各逆变器实时有功 及无功 ，同步采集各园区并网点实时电压 ，判断其是否符合步骤1）设置的电压安全约束范围；
[0079] 22）初始调节量预分配：基于逆变器额定容量 及其容量占比，预分配初始无功调节量，若采集的并网点电压 接近约束边界，则在预分配时向该园区倾斜调节量，优先保障电压稳定。
[0080] 步骤三：指令分支决策，接收调度指令时，首次按容量比例分配调节量，非首次结合历史误差修正；未接收指令则通过区网交换功率计算功率因数，偏离范围时确定无功调整量，具体为：
[0081] 31）首次接收指令：按照逆变器额定容量的比例，分配总无功调节量，得到下一时刻m园区第j组逆变器的预测调节容量 的公式为：
[0082]   (3)
[0083] 式中： 为t时刻m园区第j组逆变器的输出容量； 为m园区第j组逆
变器的额定容量； 为m园区投入运行逆变器组的额定容量之和； 为首次接收调节指令所需增加容量。同时，若并网点电压 超出设定的安全约束范围，则在按比例分配的基础上，额外减少该园区无功调节量，避免电压进一步升高；若并网点电压低于安全约束下限，则额外增加无功调节量，助力电压回升；
[0084] 31）非首次接收指令：在分配无功调节量时，不仅要结合上一轮调控中逆变器实际出力与设定值的差值，即历史误差系数 ，还要参考当前并网点电压 与电压目标值 的偏差，对调节量进行修正；若电压超出目标值，则适当降低调节量；若电压低于目标值，则适当提高调节量，以此适配当前电压状态；
[0085] 32）未接收调度指令：首先采集园区与电网之间交换的有功功率 和无功功率 ，计算得出实际的交换功率因数 ，计算公式为：
[0086]   (4)
[0087] 而后结合电压约束进行双重判断，确定调整量 ，如果功率因数
超出预设范围或并网点电压 超出安全约束范围，先计算满足功率因数要
求的目标无功功率 ，若设置功率因数要求范围的上限与下限分别为 与
，则计算公式为：
[0088]   (5)
[0089] 再确定所需的无功调整量 ，若需增加无功功率，用目标无功功率减去当前交换无功功率得出调整量，公式为：
[0090]   (6)
[0091] 此时 ，若 时则为减少无功功率，用目标无功功率加上当
前交换无功功率得出调整量，公式为：
[0092]   (7)
[0093] 两式均可求得无功调整量 ，同时，若园区并网点电压 超过上限，将计算出的无功调整量下调；若园区并网点电压 低于下限，则将调整量上调，确保电压与功率因数双重达标。
[0094] 步骤四：出力校验与控制，对比目标出力对应容量与逆变器最大容量，有裕度则执行新出力，无裕度维持当前输出，具体为：
[0095] 41）容量与电压双重校验：先根据步骤2）中采集的逆变器实时有功功率和无功功率 ，计算出逆变器当前的输出容量 ，公式为：
[0096]   (8)
[0097] 式中： 与 分别为步骤2）中采集得到的逆变器实时有功与无功。
再结合无功功率调整量与电压的关联关系，预测调整后并网点的电压；
[0098] 42）若逆变器当前输出容量 超过其最大容量 ，或预测的调整
后并网点电压 超出安全约束范围，则维持逆变器当前的无功输出不变，即；同时向电容器组或电抗器发送控制指令，即电压偏高时投入电抗
器，电压偏低时投入电容器组，确保并网点电压 稳定在安全约束范围内；
[0099] 43）若逆变器当前输出容量 未超过其最大容量 ，且预测的调
整后并网点电压 处于安全约束范围内，则向逆变器发送指令，执行新的无功出力，输出功率 为：
[0100]   (9)
[0101] 式中： 为误差系数，初值可预先设定。公式还可表示为：
[0102]   (10)
[0103] 式中： 亦为误差系数，初值亦可预先设定。
[0104] 步骤五：监测与循环优化，以秒级高频采集功率，计算执行速率与误差系数，修正参数后返回数据采集环节循环调控，具体为：
[0105] 51）高频采样：以秒级为固定采样间隔，采集逆变器实际输出的无功功率，同时同步采集并网点的实时电压 ；
[0106] 51）指标计算：将当前采集的逆变器实际无功功率 与上一时刻的无功出力设定值 进行对比，计算出无功功率的执行速率 ：
[0107]   (11)
[0108] 式中： 为采样间隔时间，即设定的秒级采样间隔时间。同时可以计算出无功功率误差系数 ，即当前实际无功功率 与上一时刻设定值 的差值：
[0109]   (12)
[0110] 通过并网点实时电压 与电压目标值 的绝对差值占电压目标值的百分比可计算电压偏差系数 ：
[0111]   (13)
[0112] 52）参数优化：若电压偏差系数 超过设定范围，则优先调整电压修正系数；
若无功功率误差系数 的绝对值超过设定值，则修正无功功率的分配比例；计算并保存电压偏差系数与无功误差系数后，返回至步骤2）重新开始数据采集与预分配，通过“电压‑无功”双参数的迭代更新，形成闭环控制，持续提升调控准确性与电压稳定性。。
[0113] 最后说明的是，上述实施方式只为说明本发明的技术构思及特点，其目的在于让熟悉此项技术的人能够了解本发明的内容并据以实施，并不能以此限制本发明的保护范围。凡在本发明的精神和原则之内所作的任何修改、等同替换和改进等，均应包含在本发明权利要求的保护范围之内。

## 学习要点
- **创新点**：（待分析）
- **权利要求结构**：（待分析）
- **技术效果描述**：（待分析）
- **术语使用**：（待分析）
- **可借鉴之处**：（待分析）
